# Mechanical / HVAC — Takeoff Coverage Checklist

A **starting-point** coverage list for a mechanical / hvac takeoff: the quantities a complete mechanical / hvac BOQ usually needs. It exists to stop the takeoff under-extracting — work through every category here and decide, for *this* project, whether each line is present, absent, or needs splitting. **It is not exhaustive.** Real drawings always carry items no generic list anticipates, so after working through this, scan the actual sheets and schedules for anything extra and add it.

## How to use this list

- **Don't skip a category because it looks irrelevant** — check it against the drawings first. A category with nothing on the drawings becomes a one-line note ("no [category] in scope"), not a silent omission.
- **These are the PRIMARY quantities** — the things you measure or count directly. Each becomes a line on Tab 1 (Primary Quantities). Everything else (the components, consumables, labour, plant) is a **secondary**, derived from the primary by the assembly — see the worked example at the foot of this file and `../derivation_library.md`.
- **Split a line only where it changes the result** — by type, size, grade, or installation method (e.g. a light fixed off a ladder vs. the same light off a scissor lift). The `(size: ___)` / `(dia: ___)` placeholders mark exactly the splits that usually matter on this trade; fill them from the schedule.
- **Always land a quantity, even low-confidence.** If an item is clearly present but hard to measure precisely, estimate it off the building footprint / a count × a rate / a perimeter and flag it **Low** with the basis in the notes — never leave it blank. (But never fabricate a quantity the drawings don't contain — see SKILL.md "Honesty about confidence".)

## Coverage checklist — Mechanical / HVAC


### PLANT EQUIPMENT

| Item | Unit | Measurement type |
|---|---|---|
| Chiller - air-cooled (kW: ___) | No. | Count (off plan/schedule, once) |
| Chiller - water-cooled (kW: ___) | No. | Count (off plan/schedule, once) |
| Cooling tower (kW: ___) | No. | Count (off plan/schedule, once) |
| Boiler - gas-fired (kW: ___) | No. | Count (off plan/schedule, once) |
| Boiler - electric / heat pump (kW: ___) | No. | Count (off plan/schedule, once) |
| Pump - chilled water primary | No. | Count (off plan/schedule, once) |
| Pump - chilled water secondary | No. | Count (off plan/schedule, once) |
| Pump - hot water | No. | Count (off plan/schedule, once) |
| Pump - condenser water | No. | Count (off plan/schedule, once) |
| Pressurisation unit | No. | Count (off plan/schedule, once) |
| Expansion tank | No. | Count (off plan/schedule, once) |
| Plate heat exchanger | No. | Count (off plan/schedule, once) |

### AIR HANDLING UNITS

| Item | Unit | Measurement type |
|---|---|---|
| AHU - rooftop packaged (L/s: ___) | No. | Count (off plan/schedule, once) |
| AHU - indoor floor-mounted (L/s: ___) | No. | Count (off plan/schedule, once) |
| AHU - DOAS / outdoor air unit (L/s: ___) | No. | Count (off plan/schedule, once) |
| Make-up air unit (L/s: ___) | No. | Count (off plan/schedule, once) |
| Energy recovery unit / heat wheel | No. | Count (off plan/schedule, once) |
| Vibration isolation set (springs / pads) | Set | Count (set) |
| Inertia base / concrete plinth | No. | Count (off plan/schedule, once) |

### TERMINAL UNITS

| Item | Unit | Measurement type |
|---|---|---|
| FCU - ceiling-recessed (L/s: ___) | No. | Count (off plan/schedule, once) |
| FCU - ceiling-exposed / duct-mounted | No. | Count (off plan/schedule, once) |
| FCU - wall-mounted / cassette | No. | Count (off plan/schedule, once) |
| FCU - vertical floor-mounted | No. | Count (off plan/schedule, once) |
| VAV box | No. | Count (off plan/schedule, once) |
| CAV box | No. | Count (off plan/schedule, once) |
| VRF indoor unit (cassette / ducted / wall) | No. | Count (off plan/schedule, once) |
| VRF outdoor unit (HP: ___) | No. | Count (off plan/schedule, once) |
| Split system - indoor unit | No. | Count (off plan/schedule, once) |
| Split system - outdoor unit | No. | Count (off plan/schedule, once) |
| Branch controller (VRF) | No. | Count (off plan/schedule, once) |
| Refnet joint / header (VRF) | No. | Count (off plan/schedule, once) |

### DUCTWORK

| Item | Unit | Measurement type |
|---|---|---|
| Rectangular duct - galvanised (size: ___) | LM | Linear (measure runs) |
| Spiral / round duct - galvanised (dia: ___) | LM | Linear (measure runs) |
| Flexible duct - insulated (dia: ___) | LM | Linear (measure runs) |
| Rectangular duct fittings (bends/tees/transitions) | No. | Count (off plan/schedule, once) |
| Spiral duct fittings (bends/tees/reducers) | No. | Count (off plan/schedule, once) |
| Volume control damper (VCD) | No. | Count (off plan/schedule, once) |
| Motorised damper (MD) - on/off | No. | Count (off plan/schedule, once) |
| Motorised damper (MD) - modulating | No. | Count (off plan/schedule, once) |
| Fire damper (FD) - rectangular | No. | Count (off plan/schedule, once) |
| Fire damper (FD) - circular | No. | Count (off plan/schedule, once) |
| Smoke damper (SD) | No. | Count (off plan/schedule, once) |
| Acoustic silencer / attenuator | No. | Count (off plan/schedule, once) |
| Flexible duct connection (canvas/neoprene) | No. | Count (off plan/schedule, once) |
| Access panel (in duct) | No. | Count (off plan/schedule, once) |
| Ceiling access panel (fire-rated) | No. | Count (off plan/schedule, once) |
| Duct insulation - external wrap (50mm) | m² | Area |
| Duct insulation - internal lining (50mm) | m² | Area |

### AIR DISTRIBUTION

| Item | Unit | Measurement type |
|---|---|---|
| Square ceiling diffuser - 4-way | No. | Count (off plan/schedule, once) |
| Linear slot diffuser | No. | Count (off plan/schedule, once) |
| Swirl diffuser | No. | Count (off plan/schedule, once) |
| Jet nozzle diffuser | No. | Count (off plan/schedule, once) |
| Floor / displacement diffuser | No. | Count (off plan/schedule, once) |
| Return air grille | No. | Count (off plan/schedule, once) |
| Transfer grille / door grille | No. | Count (off plan/schedule, once) |
| Egg crate grille | No. | Count (off plan/schedule, once) |
| External weather louvre | m² | Area |
| Sand trap / acoustic louvre | m² | Area |
| Plenum box (above diffuser) | No. | Count (off plan/schedule, once) |

### PIPEWORK

| Item | Unit | Measurement type |
|---|---|---|
| Chilled water pipe - copper (size: ___) | LM | Linear (measure runs) |
| Chilled water pipe - steel (size: ___) | LM | Linear (measure runs) |
| Hot water pipe - steel (size: ___) | LM | Linear (measure runs) |
| Condenser water pipe (size: ___) | LM | Linear (measure runs) |
| Refrigerant pipe - copper (size: ___) | LM | Linear (measure runs) |
| Condensate drain - uPVC (32mm) | LM | Linear (measure runs) |
| Pipe fittings (elbows/tees/reducers) | No. | Count (off plan/schedule, once) |
| Isolation valve - ball / butterfly | No. | Count (off plan/schedule, once) |
| Control valve - 2-port modulating | No. | Count (off plan/schedule, once) |
| Control valve - 3-port modulating | No. | Count (off plan/schedule, once) |
| Balancing valve (DRV / PICV) | No. | Count (off plan/schedule, once) |
| Strainer - Y-pattern | No. | Count (off plan/schedule, once) |
| Air vent - automatic | No. | Count (off plan/schedule, once) |
| Drain valve / drain point | No. | Count (off plan/schedule, once) |
| Pressure gauge | No. | Count (off plan/schedule, once) |
| Thermometer / temp pocket | No. | Count (off plan/schedule, once) |
| Pipework hangers and supports | No. | Count (off plan/schedule, once) |
| Pipe insulation - chilled water (Armaflex) | LM | Linear (measure runs) |
| Pipe insulation - hot water (mineral wool) | LM | Linear (measure runs) |

### VENTILATION FANS

| Item | Unit | Measurement type |
|---|---|---|
| Supply / extract fan - inline | No. | Count (off plan/schedule, once) |
| Roof / wall extract fan | No. | Count (off plan/schedule, once) |
| Toilet / kitchen exhaust fan | No. | Count (off plan/schedule, once) |
| Smoke / stair pressurisation fan | No. | Count (off plan/schedule, once) |
| Carpark jet fan | No. | Count (off plan/schedule, once) |
| Carpark CO sensor | No. | Count (off plan/schedule, once) |

### CONTROLS / BMS

| Item | Unit | Measurement type |
|---|---|---|
| BMS controller / DDC panel | No. | Count (off plan/schedule, once) |
| BMS sensor - temperature | No. | Count (off plan/schedule, once) |
| BMS sensor - humidity | No. | Count (off plan/schedule, once) |
| BMS sensor - CO2 | No. | Count (off plan/schedule, once) |
| BMS sensor - duct pressure | No. | Count (off plan/schedule, once) |
| BMS sensor - water flow | No. | Count (off plan/schedule, once) |
| Damper actuator | No. | Count (off plan/schedule, once) |
| Valve actuator | No. | Count (off plan/schedule, once) |
| Room thermostat / wall controller | No. | Count (off plan/schedule, once) |
| BMS network cable | LM | Linear (measure runs) |
| BMS power cable | LM | Linear (measure runs) |
| BMS field cabinet / sub-panel | No. | Count (off plan/schedule, once) |

### TESTING & COMMISSIONING

| Item | Unit | Measurement type |
|---|---|---|
| Air leakage testing - ductwork section | No. | Count (off plan/schedule, once) |
| Pressure testing - pipework section | No. | Count (off plan/schedule, once) |
| Air balancing point | No. | Count (off plan/schedule, once) |
| Water balancing point | No. | Count (off plan/schedule, once) |
| BMS point - point-to-point test | No. | Count (off plan/schedule, once) |

## Worked assembly — how one primary expands into secondaries

This is the pattern every line above follows: you measure/count the **primary (P)** once, and the assembly multiplies it out into the components, consumables, labour, and plant — each a *ratio × primary*. Volume secondaries are always `area × depth`. Replicate this shape for every primary in the takeoff; the full library of ratios lives in `../derivation_library.md` and the source spreadsheets.

**Primary:** FCU - ceiling-recessed — *No.* (measured/counted directly)

| Secondary component | Unit | Ratio / primary | Trade | Note |
|---|---|---|---|---|
| Mounting bracket / suspension kit | Set | 1 | Mechanical | 4x threaded rod with anchors |
| Ceiling access panel (hinged 600x600) | No. | 1 | Mechanical | For service access |
| Flexible duct connection - supply (1.5m) | LM | 1.5 | Mechanical | FCU to plenum / branch |
| Flexible duct connection - return | LM | 1 | Mechanical | If ducted return |
| Chilled water flexible connection (pair) | No. | 2 | Mechanical | Flow & return braided hoses |
| Control valve - 2-port modulating | No. | 1 | Mechanical | On chilled water flow |
| Strainer - Y-pattern (25mm) | No. | 1 | Mechanical | Upstream of valve |
| Isolation valve - ball (25mm) | No. | 2 | Mechanical | Flow & return |
| Air vent - automatic | No. | 1 | Mechanical | High point of coil |
| Condensate drain pipe (uPVC 32mm) | LM | 3 | Mechanical | 3m allowance per FCU |
| Condensate drain trap | No. | 1 | Mechanical |  |
| Pipe insulation - chilled water (25mm) | LM | 4 | Mechanical | 2m flow + 2m return |
| BMS sensor - return air temperature | No. | 1 | BMS |  |
| Power cable to FCU (1.5mm² 3C) | LM | 8 | Electrical | From local DB |
| Labour - mechanical fitter install | Hr | 2.5 | Labour | Set, connect, secure |
| Labour - pipefitter connections | Hr | 1.5 | Labour | Brazing & isolation test |
| Labour - insulator | Hr | 0.5 | Labour | Pipe lagging |
| Labour - electrician (power & BMS) | Hr | 1 | Labour |  |
| Scissor lift / mobile platform | Hr | 0.4 | Plant | Ceiling access |
